---
name: compliance-iec-62304
description: IEC 62304 medical-device software lifecycle clauses with evidence and path triggers
alwaysApply: false
paths:
  - "src/safety/**"
  - "src/medical/**"
  - "docs/srs/**"
  - "docs/sdd/**"
  - "docs/sdp/**"
  - "tests/safety/**"
  - "tests/integration/**"
  - "risk-file/**"
  - "problem-reports/**"
  - "configuration/**"
---

# IEC 62304 — Medical Device Software Lifecycle

Clause-to-evidence map for IEC 62304:2006 + Amd 1:2015 (Medical device software — Software life cycle processes). Use this rule when contributing to medical-device firmware, monitoring software, or any safety-classified software item (Class A / B / C).

> **Scope**: Software-relevant clauses from §5 (lifecycle processes), §6 (maintenance), §7 (risk management within software), §8 (configuration management), and §9 (problem resolution). Lifecycle planning (§5.1), requirements analysis (§5.2), architecture (§5.3), unit-level work (§5.5), integration (§5.6), system testing (§5.7), and release (§5.8) are covered. Clauses describing process planning that do not produce a per-change artifact (e.g. process metrics) are omitted; the README lists what is intentionally out of scope.

> **Source**: IEC 62304:2006 + Amd 1:2015. All clause descriptions below are paraphrased for fair-use indexing. Refer to the official standard for normative text.

> **Class applicability**: Most clauses are Class B/C only. Class A omissions are noted per clause.

---

## §5.1 Software Development Planning

> **Clause**: IEC-62304-5.1.1
- **Subject**: Software development plan
- **Paraphrase**: Maintain a written plan covering lifecycle model, deliverables, traceability strategy, and configuration/problem-resolution links. Update the plan whenever the development approach changes.
- **Evidence required**: `docs/sdp/development-plan.md` or equivalent; revision history showing updates as the project evolves.
- **Class**: A, B, C
- **Triggers**: changes under `docs/sdp/**`, lifecycle/process documents.

> **Clause**: IEC-62304-5.1.7
- **Subject**: Software integration and integration testing planning
- **Paraphrase**: Plan how software units and items will be integrated and what tests will verify each integration step before that integration occurs.
- **Evidence required**: integration plan section in `docs/sdp/`; per-build integration test specifications under `tests/integration/`.
- **Class**: B, C
- **Triggers**: new integration scaffolding, CI integration jobs, multi-module wiring.

> **Clause**: IEC-62304-5.1.8
- **Subject**: Software verification planning
- **Paraphrase**: Plan verification activities (review, analysis, testing) for every lifecycle deliverable; identify acceptance criteria up front.
- **Evidence required**: verification plan in `docs/sdp/`; mapping to test cases in `tests/` and the traceability matrix.
- **Class**: A, B, C
- **Triggers**: verification scope changes, new verification methods.

> **Clause**: IEC-62304-5.1.9
- **Subject**: Software risk management planning
- **Paraphrase**: Plan how software contributions to hazards will be identified, analyzed, controlled, and verified throughout the lifecycle. Cross-reference the project ISO 14971 risk file.
- **Evidence required**: risk-management plan or section in `docs/sdp/`; explicit pointer to `risk-file/`.
- **Class**: B, C
- **Triggers**: changes to risk-management process, new hazard categories.

## §5.2 Software Requirements Analysis

> **Clause**: IEC-62304-5.2.1
- **Subject**: Define and document software requirements from system requirements
- **Paraphrase**: Derive software requirements from the system-level specification and capture them in a managed requirements document with stable IDs.
- **Evidence required**: `docs/srs/**` files; `SRS-{CAT}-{NNN}` IDs traceable in `docs/.index/router.yaml`.
- **Class**: A, B, C
- **Triggers**: new or modified `SRS-*` requirements, system→software allocation changes.

> **Clause**: IEC-62304-5.2.2
- **Subject**: Software requirements content
- **Paraphrase**: Each requirement must specify functional behavior, inputs/outputs, interfaces, alarms, security, regulatory constraints, and risk-control measures it implements.
- **Evidence required**: requirement entries with all required attributes; traceability matrix rows showing `risk_ids` linkage where applicable.
- **Class**: A, B, C
- **Triggers**: new requirement attributes, schema changes in SRS template.

> **Clause**: IEC-62304-5.2.4
- **Subject**: Risk-control measures captured as requirements
- **Paraphrase**: When risk analysis identifies a software-implemented control, that control must appear as a software requirement with its own ID.
- **Evidence required**: dedicated `SRS-*` rows whose `risk_ids` reference the controlling hazard; cross-reference in the risk-management report.
- **Class**: B, C
- **Triggers**: new or revised hazard controls, changes in `risk-file/`.

> **Clause**: IEC-62304-5.2.6
- **Subject**: Verify software requirements
- **Paraphrase**: Verify the requirements set is consistent, complete, unambiguous, testable, and traceable before architecture work begins.
- **Evidence required**: requirements review record; traceability matrix showing every requirement reaches at least one test.
- **Class**: A, B, C
- **Triggers**: closure of a requirements baseline, traceability matrix regeneration.

## §5.3 Software Architectural Design

> **Clause**: IEC-62304-5.3.1
- **Subject**: Transform requirements into architecture
- **Paraphrase**: Define a software architecture that allocates each requirement to one or more software items and identifies inter-item interfaces.
- **Evidence required**: `docs/sdd/architecture.md` or equivalent; `SI-*` design IDs cross-referenced from each requirement.
- **Class**: B, C
- **Triggers**: new software items, item-boundary changes, new internal interfaces.

> **Clause**: IEC-62304-5.3.3
- **Subject**: Specify functional and performance requirements of SOUP items
- **Paraphrase**: For each Software of Unknown Provenance (third-party / OSS) component used, specify what behavior is required of it and what failures are tolerable.
- **Evidence required**: SOUP register listing each dependency with version pin, required behavior, and failure modes; cross-reference from the architecture document.
- **Class**: B, C
- **Triggers**: new third-party dependency, version bump on a previously vetted SOUP component.

> **Clause**: IEC-62304-5.3.5
- **Subject**: Identify segregation needed for risk control
- **Paraphrase**: When risk analysis demands isolation between software items (e.g. safety-critical from non-critical), document the segregation mechanism in the architecture.
- **Evidence required**: architecture section identifying segregation boundaries; verification activity for each boundary.
- **Class**: C (mandatory), B (when risk control requires)
- **Triggers**: introduction of safety-critical / non-critical mixed binaries, IPC boundary changes.

> **Clause**: IEC-62304-5.3.6
- **Subject**: Verify software architecture
- **Paraphrase**: Confirm the architecture implements the requirements, supports interfaces correctly, supports the medical device hardware, and enables the segregation specified for risk control.
- **Evidence required**: architecture review record; trace from architecture decisions back to requirement IDs.
- **Class**: B, C
- **Triggers**: architecture baseline closure, interface contract changes.

## §5.4 Software Detailed Design

> **Clause**: IEC-62304-5.4.1
- **Subject**: Refine architecture into software units
- **Paraphrase**: Decompose each software item into units small enough to be implemented and verified individually.
- **Evidence required**: detailed-design entries showing each unit's responsibility; per-unit interface specifications.
- **Class**: C
- **Triggers**: new modules, splitting an oversized unit, interface refactors.

> **Clause**: IEC-62304-5.4.4
- **Subject**: Verify detailed design
- **Paraphrase**: Confirm the detailed design correctly implements the architecture and the requirements assigned to each unit.
- **Evidence required**: detailed-design review record.
- **Class**: C
- **Triggers**: detailed-design baseline closure.

## §5.5 Software Unit Implementation and Verification

> **Clause**: IEC-62304-5.5.1
- **Subject**: Implement each software unit
- **Paraphrase**: Implement each unit per its detailed design and the project's coding standard.
- **Evidence required**: source files reachable from the matrix `code_paths`; coding-standard reference in `docs/sdp/`.
- **Class**: B, C
- **Triggers**: any source change in `src/`.

> **Clause**: IEC-62304-5.5.2
- **Subject**: Establish software unit verification process
- **Paraphrase**: Define how unit-level verification is performed (review, analysis, or testing) and what acceptance criteria each unit must meet.
- **Evidence required**: unit-test process section in `docs/sdp/`; coverage thresholds documented.
- **Class**: B, C
- **Triggers**: changes to unit-test framework, coverage policy updates.

> **Clause**: IEC-62304-5.5.3
- **Subject**: Software unit acceptance criteria
- **Paraphrase**: Define explicit acceptance criteria covering proper event sequence, data and control flow, planned resource usage, fault handling, initialization, self-diagnostics, memory management, and boundary conditions.
- **Evidence required**: unit-test specifications addressing each criterion; rationale where a criterion is not applicable.
- **Class**: C
- **Triggers**: new safety-critical unit, criteria-table updates.

> **Clause**: IEC-62304-5.5.5
- **Subject**: Software unit verification
- **Paraphrase**: Execute the verification activities defined in §5.5.2 and §5.5.3 and record the results.
- **Evidence required**: passing unit-test runs (`tests/unit/**`); CI logs; coverage reports.
- **Class**: B, C
- **Triggers**: unit-test changes, CI verification job updates.

## §5.6 Software Integration and Integration Testing

> **Clause**: IEC-62304-5.6.1
- **Subject**: Integrate software units
- **Paraphrase**: Integrate software units according to the integration plan and verify each integration step before the next.
- **Evidence required**: integration build logs; integration-test results.
- **Class**: B, C
- **Triggers**: build-system integration changes, new combined-binary targets.

> **Clause**: IEC-62304-5.6.2
- **Subject**: Verify software integration
- **Paraphrase**: Perform integration testing per the integration test plan and confirm correct interaction between integrated items.
- **Evidence required**: passing `tests/integration/**` runs; cross-link to `TC-*` IDs in the matrix.
- **Class**: B, C
- **Triggers**: any change touching multiple software items.

## §5.7 Software System Testing

> **Clause**: IEC-62304-5.7.1
- **Subject**: System-level testing of software requirements
- **Paraphrase**: Verify that each software requirement is satisfied by executing system-level tests under conditions representative of the intended use.
- **Evidence required**: system-test specifications and results in `tests/system/`; trace from each requirement to at least one system test.
- **Class**: B, C
- **Triggers**: new system test, requirement→test gap closure.

> **Clause**: IEC-62304-5.7.4
- **Subject**: Document software system test record
- **Paraphrase**: Record sufficient detail (test version, configuration, results, environment) to permit later reproduction of the test campaign.
- **Evidence required**: signed/dated test reports archived under `docs/test-reports/`.
- **Class**: B, C
- **Triggers**: release-candidate test campaigns, regulatory submission packages.

## §5.8 Software Release

> **Clause**: IEC-62304-5.8.3
- **Subject**: Document known residual anomalies
- **Paraphrase**: List all known software anomalies remaining at release and justify why each is acceptable for the intended use.
- **Evidence required**: known-anomaly section in the release record; cross-reference to `problem-reports/`.
- **Class**: A, B, C
- **Triggers**: release tagging, hotfix release.

> **Clause**: IEC-62304-5.8.7
- **Subject**: Repeatable release procedure
- **Paraphrase**: Use a documented procedure that produces an identical software build from archived sources, with a signed release record.
- **Evidence required**: release runbook; reproducible-build artifact (hash of binaries vs. tag).
- **Class**: B, C
- **Triggers**: release-pipeline changes, signing-key rotation.

## §6 Software Maintenance Process

> **Clause**: IEC-62304-6.1
- **Subject**: Establish software maintenance plan
- **Paraphrase**: Maintain a written maintenance plan covering how feedback, problem reports, and change requests are handled post-release.
- **Evidence required**: `docs/maintenance-plan.md`; defined feedback channel.
- **Class**: A, B, C
- **Triggers**: maintenance-process changes, support contract changes.

> **Clause**: IEC-62304-6.2
- **Subject**: Problem and modification analysis
- **Paraphrase**: For every reported problem or change request, determine impact on safety, regulatory submissions, and existing risk controls before scheduling work.
- **Evidence required**: impact-assessment records linked to each problem report.
- **Class**: B, C
- **Triggers**: bug-triage changes, problem-report template updates.

> **Clause**: IEC-62304-6.3
- **Subject**: Modification implementation
- **Paraphrase**: Implement modifications using the same lifecycle activities as new development, scaled to the change scope.
- **Evidence required**: hotfix branches following the standard PR process; updated traceability matrix rows.
- **Class**: A, B, C
- **Triggers**: any post-release source change.

## §7 Software Risk Management Process

> **Clause**: IEC-62304-7.1.1
- **Subject**: Identify software contributing to hazardous situations
- **Paraphrase**: Analyze the software to identify items whose failure could contribute to a hazardous situation already in the ISO 14971 risk file.
- **Evidence required**: software-hazard analysis section in `risk-file/`; cross-reference to `H-*` IDs.
- **Class**: B, C
- **Triggers**: new hazard, new software item touching a hazard pathway.

> **Clause**: IEC-62304-7.2.1
- **Subject**: Define risk-control measures in software
- **Paraphrase**: For each software-related hazard, define risk-control measures (in software, hardware, or labelling) and capture software-implemented ones as requirements.
- **Evidence required**: risk-control rows in `risk-file/`; matching `SRS-*` requirements with `risk_ids` populated.
- **Class**: B, C
- **Triggers**: new risk-control SRS, risk-file revisions.

> **Clause**: IEC-62304-7.3.3
- **Subject**: Verification of risk-control measures
- **Paraphrase**: Verify each software-implemented risk-control measure works as specified before release.
- **Evidence required**: dedicated test cases marked as risk-control verification; matrix rows where `risk_ids` and `test_ids` are both non-empty.
- **Class**: B, C
- **Triggers**: changes to risk-control implementation or its tests.

## §8 Software Configuration Management Process

> **Clause**: IEC-62304-8.1.1
- **Subject**: Identify configuration items
- **Paraphrase**: Identify each configuration item placed under control (source, build scripts, third-party components, tools, documentation) with a unique identifier.
- **Evidence required**: SOUP register and tool register with version pins; manifest of controlled items.
- **Class**: A, B, C
- **Triggers**: new tool, new SOUP, configuration-baseline changes.

> **Clause**: IEC-62304-8.2.1
- **Subject**: Approve change requests
- **Paraphrase**: Approve each change to a controlled item before it is implemented; record the approval and the rationale.
- **Evidence required**: PR approval records; signed-off issue/change request linked to each merge.
- **Class**: A, B, C
- **Triggers**: PR merges into baseline branches.

> **Clause**: IEC-62304-8.3
- **Subject**: Configuration status accounting
- **Paraphrase**: Maintain records that allow current and historical state of every controlled item to be reconstructed.
- **Evidence required**: git history retention; tagged releases; archived build manifests.
- **Class**: A, B, C
- **Triggers**: release process changes, git history pruning.

## §9 Software Problem Resolution Process

> **Clause**: IEC-62304-9.1
- **Subject**: Establish a problem-resolution process
- **Paraphrase**: Maintain a documented process for receiving, recording, investigating, and dispositioning software problem reports throughout the lifecycle.
- **Evidence required**: `docs/problem-resolution.md` or equivalent; problem-report template under `problem-reports/`.
- **Class**: A, B, C
- **Triggers**: changes to issue templates, bug-triage process updates.

> **Clause**: IEC-62304-9.2
- **Subject**: Investigate the problem
- **Paraphrase**: Investigate each problem report to determine cause, safety impact, and the relevance of any risk controls.
- **Evidence required**: investigation notes attached to each report; safety-impact field on problem-report template.
- **Class**: B, C
- **Triggers**: per-incident investigation; post-mortem reviews.

> **Clause**: IEC-62304-9.5
- **Subject**: Maintain records of problems and resolutions
- **Paraphrase**: Maintain a complete record of every problem, its investigation, and the resulting change such that long-term trends can be analyzed.
- **Evidence required**: persistent problem-report archive; periodic trend reviews.
- **Class**: A, B, C
- **Triggers**: closure of any problem report.
