---
name: compliance-iso-13485
description: ISO 13485 QMS clauses relevant to medical-device software change control
alwaysApply: false
paths:
  - "docs/qms/**"
  - "docs/sdp/**"
  - "docs/srs/**"
  - "docs/sdd/**"
  - "docs/test-reports/**"
  - "configuration/**"
  - "tools/**"
  - "tests/validation/**"
  - "design-history-file/**"
  - "device-master-record/**"
---

# ISO 13485 — Quality Management System for Medical Devices

Clause-to-evidence map for ISO 13485:2016 (Medical devices — Quality management systems — Requirements for regulatory purposes), restricted to clauses that intersect with software design, change control, and validation activities.

> **Scope**: This file deliberately covers only the QMS clauses a software change can violate. It is not a full ISO 13485 QMS guide. Manufacturing controls (§7.5.1, §7.5.2 sterile-product clauses), supplier auditing (most of §7.4), and human-resources clauses (§6.2 training programs at the QMS level) are out of scope here — they belong to the QMS owner, not the software change author. The README enumerates the omissions.

> **Source**: ISO 13485:2016. All clause descriptions below are paraphrased for fair-use indexing. Refer to the official standard for normative text.

---

## §4 Quality Management System

> **Clause**: ISO-13485-4.1.6
- **Subject**: Validation of computer software used in the QMS
- **Paraphrase**: Software used as part of the quality management system (e.g. document-control systems, electronic signatures, defect trackers, requirements managers) must be validated before first use and re-validated after changes that could affect its intended use. Apply a risk-proportionate approach.
- **Evidence required**: tool register entry per QMS-affecting tool; validation summary report; change-impact memo on each tool upgrade.
- **Triggers**: changes under `tools/`, CI provider migrations, requirements-management tool upgrades, electronic-signature integrations.

> **Clause**: ISO-13485-4.2.4
- **Subject**: Control of documents
- **Paraphrase**: Approve documents before issue, review and update as necessary, record changes and current revision status, ensure documents are legible and identifiable, control external documents, and prevent unintended use of obsolete documents.
- **Evidence required**: PR review records; document version headers (`doc_version`, `doc_date`, `doc_status` frontmatter); archival policy preventing access to obsolete versions.
- **Triggers**: changes to controlled documents under `docs/qms/**`, `docs/sdp/**`, `docs/srs/**`; document template revisions.

> **Clause**: ISO-13485-4.2.5
- **Subject**: Control of records
- **Paraphrase**: Maintain records that demonstrate conformity to QMS requirements, with retention periods aligned to product lifetime and regulatory requirements. Records must remain legible, readily identifiable, and retrievable.
- **Evidence required**: defined retention period for each record type (test reports, problem reports, audit logs); off-site or immutable backup of design-history-file.
- **Triggers**: retention-policy changes, archival-system changes, log-rotation policy updates.

## §7.3 Design and Development

> **Clause**: ISO-13485-7.3.2
- **Subject**: Design and development planning
- **Paraphrase**: Establish documented procedures for design and development; plan and control each project including stages, reviews, verification, validation, transfer, design changes, and traceability records.
- **Evidence required**: software development plan in `docs/sdp/`; project plan with named stage gates.
- **Triggers**: SDP revisions, project-kickoff records.

> **Clause**: ISO-13485-7.3.3
- **Subject**: Design and development inputs
- **Paraphrase**: Determine inputs (functional, performance, regulatory, risk-management, comparable previous designs); review inputs for adequacy; resolve incomplete, ambiguous, or conflicting requirements.
- **Evidence required**: input-traceability table linking each requirement back to a regulation or risk-management entry; inputs review record.
- **Triggers**: new regulatory citation in `docs/srs/`, requirements baseline changes, claim/intended-use updates.

> **Clause**: ISO-13485-7.3.4
- **Subject**: Design and development outputs
- **Paraphrase**: Outputs must meet the inputs, provide information for purchasing/production/service, contain or reference acceptance criteria, and identify essential characteristics for safe use.
- **Evidence required**: detailed-design documents; release-engineering manifests; acceptance criteria visible per software item.
- **Triggers**: detailed-design baseline closures, release manifest schema changes.

> **Clause**: ISO-13485-7.3.5
- **Subject**: Design and development review
- **Paraphrase**: Conduct systematic reviews at planned stages to evaluate ability to meet requirements, identify problems, and propose actions. Reviewers must include representatives of functions concerned with the stage.
- **Evidence required**: PR approval records with named reviewers; stage-gate review minutes; sign-off record.
- **Triggers**: stage-gate transitions, PR merge into baseline branches.

> **Clause**: ISO-13485-7.3.6
- **Subject**: Design and development verification
- **Paraphrase**: Verify outputs meet inputs, with documented activities, methods, dates, and results. Records of verification must be maintained.
- **Evidence required**: passing test runs archived under `docs/test-reports/`; CI logs persisted with dates; matrix rows linking each requirement to verifying tests.
- **Triggers**: verification campaigns, CI verification job changes.

> **Clause**: ISO-13485-7.3.7
- **Subject**: Design and development validation
- **Paraphrase**: Validate that the resulting product is capable of meeting the specified application or intended use, on representative product, before delivery or implementation.
- **Evidence required**: clinical-evaluation or validation report under `tests/validation/`; representative-build evidence.
- **Triggers**: pre-release validation campaigns, validation-protocol changes.

> **Clause**: ISO-13485-7.3.8
- **Subject**: Design and development transfer
- **Paraphrase**: Document procedures for transfer of design outputs to manufacturing/production. Verify that outputs are suitable for production before becoming final production specifications.
- **Evidence required**: transfer record; production-build verification; updated device-master-record entries.
- **Triggers**: changes to release-build configuration, production-image schema changes.

> **Clause**: ISO-13485-7.3.9
- **Subject**: Control of design and development changes
- **Paraphrase**: Identify, document, review, verify, validate (as appropriate), and approve design changes before implementation. Determine the significance of the change to function, performance, usability, safety, regulatory requirements, and intended use.
- **Evidence required**: change-impact memo per significant PR; updated risk file when applicable; updated traceability matrix; regulatory-impact field on the change record.
- **Triggers**: significant PR merges, post-release modifications, configuration changes that affect device intended use.

> **Clause**: ISO-13485-7.3.10
- **Subject**: Design and development files
- **Paraphrase**: Maintain a design and development file (Design History File) for each medical device family, containing or referencing records needed to demonstrate conformity to design requirements.
- **Evidence required**: `design-history-file/` directory or equivalent index; references to all controlled design documents.
- **Triggers**: new device family, addition of records to the DHF, archival-system changes.

## §7.5.6 Validation of Processes for Production and Service Provision

> **Clause**: ISO-13485-7.5.6
- **Subject**: Process validation for software-driven production
- **Paraphrase**: Validate any production process whose output cannot be verified by subsequent monitoring or measurement (this includes most software-build pipelines feeding production firmware). Validation includes defined criteria, equipment qualification, methods, and re-validation triggers.
- **Evidence required**: build-pipeline validation report; reproducible-build verification; re-validation log on toolchain upgrades.
- **Triggers**: CI/build pipeline changes, compiler/toolchain upgrades, signing-pipeline changes.

## §8.2 Monitoring and Measurement

> **Clause**: ISO-13485-8.2.1
- **Subject**: Feedback
- **Paraphrase**: Establish documented feedback procedures gathering data from production and post-production. Use this feedback as input to risk management and to monitor product requirements.
- **Evidence required**: feedback channel definition (support intake, complaint database); routing into the problem-resolution process.
- **Triggers**: changes to support intake, post-market surveillance system changes.

> **Clause**: ISO-13485-8.2.4
- **Subject**: Internal audit
- **Paraphrase**: Conduct planned internal audits to determine whether the QMS conforms to planned arrangements and is effectively implemented and maintained. Auditors must not audit their own work.
- **Evidence required**: audit schedule; audit reports; corrective-action records on findings.
- **Triggers**: audit-finding closure, scope changes to internal-audit program.

> **Clause**: ISO-13485-8.2.6
- **Subject**: Monitoring and measurement of product
- **Paraphrase**: Monitor and measure the characteristics of the product to verify that requirements have been met at appropriate stages, retaining evidence of conformity with acceptance criteria including the identity of personnel authorizing release.
- **Evidence required**: signed release records; per-build acceptance-criteria evaluations.
- **Triggers**: release acceptance, release-criteria changes.

## §8.5 Improvement

> **Clause**: ISO-13485-8.5.2
- **Subject**: Corrective action
- **Paraphrase**: Take action to eliminate the causes of detected nonconformities to prevent recurrence; actions must be appropriate to the effects of the nonconformities.
- **Evidence required**: corrective-action records linked to non-conforming events; effectiveness verification.
- **Triggers**: post-mortem closure, audit-finding remediation, recurring-bug analysis.

> **Clause**: ISO-13485-8.5.3
- **Subject**: Preventive action
- **Paraphrase**: Determine action to eliminate causes of potential nonconformities to prevent occurrence; actions appropriate to the effects of the potential problems.
- **Evidence required**: preventive-action records arising from trend analysis; risk-file updates where preventive actions modify risk controls.
- **Triggers**: trend-analysis cycles, near-miss reports.
