---
name: compliance-iso-14971
description: ISO 14971 risk-management clauses for medical-device software
alwaysApply: false
paths:
  - "risk-file/**"
  - "docs/risk-management/**"
  - "docs/srs/**"
  - "docs/sdd/**"
  - "tests/safety/**"
  - "post-market/**"
  - "labelling/**"
  - "user-instructions/**"
---

# ISO 14971 — Risk Management for Medical Devices

Clause-to-evidence map for ISO 14971:2019 (Medical devices — Application of risk management to medical devices). Use this rule whenever a change touches the project risk file, introduces or alters a hazard, or modifies a software-implemented risk control.

> **Scope**: Risk-management process clauses (§4 through §10) plus the post-market clauses (§10) that close the loop with field data. Annexes are normative reference only and are not enumerated here as they describe rationale rather than per-change activities.

> **Source**: ISO 14971:2019. All clause descriptions below are paraphrased for fair-use indexing. Refer to the official standard for normative text.

---

## §4 General Requirements for the Risk Management System

> **Clause**: ISO-14971-4.1
- **Subject**: Risk management process established
- **Paraphrase**: Establish, document, and maintain an ongoing process for identifying hazards associated with the medical device, estimating and evaluating the associated risks, controlling them, and monitoring effectiveness.
- **Evidence required**: top-level `docs/risk-management/risk-management-plan.md`; project commitment that the plan applies to every change.
- **Triggers**: risk-management plan revisions, project re-baselining.

> **Clause**: ISO-14971-4.2
- **Subject**: Management responsibilities
- **Paraphrase**: Top management must commit resources to risk management, define a policy for risk acceptability, review the suitability of the risk-management process at planned intervals, and ensure the risk-management process is effective.
- **Evidence required**: risk-acceptability policy reviewed and signed by management; periodic management-review minutes.
- **Triggers**: annual management reviews, risk-acceptability threshold changes.

> **Clause**: ISO-14971-4.3
- **Subject**: Competence of personnel
- **Paraphrase**: Personnel performing risk-management tasks must be qualified on the basis of education, training, skills, and experience appropriate to the assigned activity.
- **Evidence required**: training records for engineers performing hazard analysis; named risk-management lead.
- **Triggers**: organization changes affecting risk-management roles.

> **Clause**: ISO-14971-4.4
- **Subject**: Risk management plan
- **Paraphrase**: For each device, prepare a risk-management plan covering scope, responsibilities, risk-acceptability criteria, verification activities, and a method for collecting production and post-production information.
- **Evidence required**: device-specific risk-management plan referenced from the design-history file.
- **Triggers**: new device family, scope changes affecting the risk-management plan.

> **Clause**: ISO-14971-4.5
- **Subject**: Risk management file
- **Paraphrase**: Maintain a risk-management file (or equivalent index) for each device, providing traceability for each identified hazard to the analysis, evaluation, controls, and verification of effectiveness.
- **Evidence required**: `risk-file/` directory with per-hazard rows (`H-NN`); cross-reference to controls and verification.
- **Triggers**: any update to a hazard row, additions or removals from the risk-file.

## §5 Risk Analysis

> **Clause**: ISO-14971-5.1
- **Subject**: Risk analysis process
- **Paraphrase**: Apply the risk-analysis process per the risk-management plan and document its results for each identified hazard.
- **Evidence required**: hazard log with identifier, description, and intended-use context.
- **Triggers**: new hazard discovery, hazard-analysis revisions.

> **Clause**: ISO-14971-5.2
- **Subject**: Intended use and reasonably foreseeable misuse
- **Paraphrase**: Document the intended use and characteristics related to safety; identify reasonably foreseeable misuse and the conditions of use.
- **Evidence required**: intended-use statement in `docs/risk-management/`; misuse-scenarios catalogue.
- **Triggers**: changes to claimed indications, new user persona, market expansion.

> **Clause**: ISO-14971-5.3
- **Subject**: Identification of characteristics related to safety
- **Paraphrase**: Identify and document the qualitative and quantitative characteristics that could affect the safety of the medical device, including any operating principles or environments of use.
- **Evidence required**: safety-characteristics table linked from the risk-file.
- **Triggers**: new operating environment, new external interface, materials change.

> **Clause**: ISO-14971-5.4
- **Subject**: Identification of hazards and hazardous situations
- **Paraphrase**: Identify foreseeable hazards and hazardous situations associated with the device under both normal and fault conditions, and document them.
- **Evidence required**: hazard-identification record covering normal and single-fault conditions; cross-reference to applicable hazardous situations.
- **Triggers**: new fault mode discovered, FMEA updates, hazard-analysis review.

> **Clause**: ISO-14971-5.5
- **Subject**: Risk estimation
- **Paraphrase**: For each hazardous situation, estimate the associated risks using available information or data; for each foreseeable sequence of events, estimate the probability of occurrence of harm and the severity of that harm.
- **Evidence required**: probability and severity columns populated per hazard; rationale or data source where estimates are subjective.
- **Triggers**: revised probability or severity scoring, new clinical data.

## §6 Risk Evaluation

> **Clause**: ISO-14971-6
- **Subject**: Risk evaluation against acceptance criteria
- **Paraphrase**: For each hazardous situation, evaluate the estimated risks against the acceptability criteria defined in the risk-management plan and decide whether risk reduction is required.
- **Evidence required**: per-hazard accept/reject decision recorded against the criteria; explicit justification for each acceptance.
- **Triggers**: changes to risk-acceptability criteria, new hazard rows, re-evaluation of existing hazards.

## §7 Risk Control

> **Clause**: ISO-14971-7.1
- **Subject**: Risk-control option analysis
- **Paraphrase**: When risk reduction is required, identify risk-control options using the priority order: (1) inherent safety by design, (2) protective measures in the device or manufacturing process, (3) information for safety (labelling, training).
- **Evidence required**: option-analysis section per controlled hazard documenting why a chosen control level was selected over higher-priority options.
- **Triggers**: new risk-control measure, downgrade of an existing measure.

> **Clause**: ISO-14971-7.2
- **Subject**: Implementation of risk-control measures
- **Paraphrase**: Implement the selected risk-control measures and verify that they are effective. Software-implemented controls must be captured as software requirements (cross-reference IEC 62304 §5.2.4).
- **Evidence required**: matching `SRS-*` requirements; implementation in `src/`; matrix rows where `risk_ids` and `code_paths` are both populated.
- **Triggers**: new control implementation, refactor of existing control code.

> **Clause**: ISO-14971-7.3
- **Subject**: Residual risk evaluation
- **Paraphrase**: After risk-control measures are applied, evaluate the residual risk against the acceptance criteria; if residual risk is not acceptable, consider further risk-control measures.
- **Evidence required**: residual-risk score and decision recorded per hazard; rationale when residual risk is accepted.
- **Triggers**: post-control re-scoring, control-measure ineffectiveness findings.

> **Clause**: ISO-14971-7.4
- **Subject**: Benefit-risk analysis
- **Paraphrase**: When residual risk is judged not acceptable using the criteria but the benefit of the device's intended use outweighs the residual risk, the residual risk may be deemed acceptable on benefit-risk grounds; document the analysis.
- **Evidence required**: benefit-risk justification document; clinical literature or data supporting the benefit claim.
- **Triggers**: benefit-risk assessment cycles, new clinical evidence.

> **Clause**: ISO-14971-7.5
- **Subject**: Risks arising from risk-control measures
- **Paraphrase**: Review risk-control measures to identify whether they introduce new hazards or hazardous situations, or affect the estimated risks for other hazards. Treat any newly identified risks per §5 onwards.
- **Evidence required**: control-introduced-risk review section per hazard; loop-back records to §5 where new risks were found.
- **Triggers**: introduction of a new control, refactor of an interacting control.

> **Clause**: ISO-14971-7.6
- **Subject**: Completeness of risk control
- **Paraphrase**: Ensure that risks from all identified hazardous situations have been considered. Verify before finalizing the risk file.
- **Evidence required**: risk-file completeness checklist signed by the risk-management lead.
- **Triggers**: risk-file baseline closure prior to release.

## §8 Evaluation of Overall Residual Risk

> **Clause**: ISO-14971-8
- **Subject**: Overall residual risk evaluation
- **Paraphrase**: Evaluate the overall residual risk posed by the device against the acceptance criteria defined in the risk-management plan, taking into account the contributions of all individual residual risks.
- **Evidence required**: overall-residual-risk evaluation in the risk-management report; explicit comparison with the plan's criteria.
- **Triggers**: pre-release final evaluation, accumulation of multiple individual residual risks.

## §9 Risk Management Review

> **Clause**: ISO-14971-9
- **Subject**: Risk management review before release
- **Paraphrase**: Before commercial distribution, review the risk-management process to ensure the plan was implemented appropriately, the overall residual risk is acceptable, and methods are in place to obtain relevant production and post-production information.
- **Evidence required**: signed risk-management report referenced from the release record; named reviewer.
- **Triggers**: each release-readiness review; substantive changes triggering re-review.

## §10 Production and Post-Production Activities

> **Clause**: ISO-14971-10.1
- **Subject**: General requirements for production and post-production information collection
- **Paraphrase**: Establish, document, and maintain a system to collect and review information about the device in the production and post-production phases.
- **Evidence required**: post-market surveillance procedure; defined channels (complaints, service data, literature review).
- **Triggers**: PMS-procedure changes, surveillance-channel additions.

> **Clause**: ISO-14971-10.2
- **Subject**: Information collection
- **Paraphrase**: Collect information that may be relevant to safety, including from comparable devices, the state of the art, and feedback from users.
- **Evidence required**: PMS records under `post-market/`; periodic literature reviews.
- **Triggers**: PMS reporting cycles, escalated complaint handling.

> **Clause**: ISO-14971-10.3
- **Subject**: Information review
- **Paraphrase**: Review the collected information for possible relevance to safety, particularly whether previously unrecognized hazards or hazardous situations are present, or whether estimated risks are no longer acceptable.
- **Evidence required**: trend-review reports; risk-file updates triggered by post-market information.
- **Triggers**: post-market trigger crossing the threshold defined in the surveillance plan; signal-detection reports.

> **Clause**: ISO-14971-10.4
- **Subject**: Actions
- **Paraphrase**: When the review reveals that the risk-management file requires update, update it; if any residual risk is no longer acceptable, take appropriate action including necessary updates to risk-control measures.
- **Evidence required**: corrective-action linkage from PMS findings to risk-file updates; updated controls in `src/` and tests.
- **Triggers**: PMS-driven corrective actions, field-safety notice issuance.
